<!DOCTYPE html>
<html lang="zh-cn" dir="auto" data-theme="auto">

<head><meta charset="utf-8">
<meta http-equiv="X-UA-Compatible" content="IE=edge">
<meta name="viewport" content="width=device-width, initial-scale=1, shrink-to-fit=no">
<meta name="robots" content="index, follow">
<title>西门子 G120 / V20 变频器 PROFINET 控制详解（S7-1200/1500） | ZML&#39;s Blogs</title>
<meta name="keywords" content="西门子, 变频器, G120, V20, PROFINET, 运动控制, TIA Portal">
<meta name="description" content="讲解西门子 G120 / V20 变频器经 PROFINET 与 S7-1200/1500 通讯控制：标准报文 1/352、控制字 STW1 与状态字 ZSW1、主设定值频率换算、起停调速编程，以及 BOP/参数设置与常见故障排查。">
<meta name="author" content="ZML">
<link rel="canonical" href="https://zmlgogogo.github.io/posts/siemens-g120-v20-inverter-profinet/">
<link crossorigin="anonymous" href="/assets/css/stylesheet.8402523d366be05a2a71a1e346aadc28a50ae3e87baa9354b032bd5db2654f9e.css" integrity="sha256-hAJSPTZr4FoqcaHjRqrcKKUK4&#43;h7qpNUsDK9XbJlT54=" rel="preload stylesheet" as="style">
<link rel="icon" href="https://zmlgogogo.github.io/favicon.ico">
<link rel="icon" type="image/png" sizes="16x16" href="https://zmlgogogo.github.io/favicon-16x16.png">
<link rel="icon" type="image/png" sizes="32x32" href="https://zmlgogogo.github.io/favicon-32x32.png">
<link rel="apple-touch-icon" href="https://zmlgogogo.github.io/apple-touch-icon.png">
<link rel="mask-icon" href="https://zmlgogogo.github.io/safari-pinned-tab.svg">
<meta name="theme-color" content="#2e2e33">
<meta name="msapplication-TileColor" content="#2e2e33">
<link rel="alternate" hreflang="zh-cn" href="https://zmlgogogo.github.io/posts/siemens-g120-v20-inverter-profinet/">
<noscript>
    <style>
        #theme-toggle,
        .top-link {
            display: none;
        }

    </style>
    <style>
        @media (prefers-color-scheme: dark) {
            :root {
                --theme: rgb(29, 30, 32);
                --entry: rgb(46, 46, 51);
                --primary: rgb(218, 218, 219);
                --secondary: rgb(155, 156, 157);
                --tertiary: rgb(65, 66, 68);
                --content: rgb(196, 196, 197);
                --code-block-bg: rgb(46, 46, 51);
                --code-bg: rgb(55, 56, 62);
                --border: rgb(51, 51, 51);
                color-scheme: dark;
            }

            .list {
                background: var(--theme);
            }

            .toc {
                background: var(--entry);
            }
        }

    </style>
</noscript>
<script>
    if (localStorage.getItem("pref-theme") === "dark") {
        document.querySelector("html").dataset.theme = 'dark';
    } else if (localStorage.getItem("pref-theme") === "light") {
       document.querySelector("html").dataset.theme = 'light';
    } else if (window.matchMedia('(prefers-color-scheme: dark)').matches) {
        document.querySelector("html").dataset.theme = 'dark';
    } else {
        document.querySelector("html").dataset.theme = 'light';
    }

</script><meta property="og:url" content="https://zmlgogogo.github.io/posts/siemens-g120-v20-inverter-profinet/">
  <meta property="og:site_name" content="ZML&#39;s Blogs">
  <meta property="og:title" content="西门子 G120 / V20 变频器 PROFINET 控制详解（S7-1200/1500）">
  <meta property="og:description" content="讲解西门子 G120 / V20 变频器经 PROFINET 与 S7-1200/1500 通讯控制：标准报文 1/352、控制字 STW1 与状态字 ZSW1、主设定值频率换算、起停调速编程，以及 BOP/参数设置与常见故障排查。">
  <meta property="og:locale" content="zh_cn">
  <meta property="og:type" content="article">
    <meta property="article:section" content="posts">
    <meta property="article:published_time" content="2026-06-13T00:00:00+00:00">
    <meta property="article:modified_time" content="2026-06-13T00:00:00+00:00">
    <meta property="article:tag" content="西门子">
    <meta property="article:tag" content="变频器">
    <meta property="article:tag" content="G120">
    <meta property="article:tag" content="V20">
    <meta property="article:tag" content="PROFINET">
    <meta property="article:tag" content="运动控制">
      <meta property="og:see_also" content="https://zmlgogogo.github.io/posts/siemens-pid-compact/">
      <meta property="og:see_also" content="https://zmlgogogo.github.io/posts/siemens-profibus-dp/">
      <meta property="og:see_also" content="https://zmlgogogo.github.io/posts/siemens-s7-1200-distributed-io/">
      <meta property="og:see_also" content="https://zmlgogogo.github.io/posts/siemens-open-user-communication/">
      <meta property="og:see_also" content="https://zmlgogogo.github.io/posts/siemens-v90-servo-commissioning/">
      <meta property="og:see_also" content="https://zmlgogogo.github.io/posts/siemens-plc-modbus-rtu/">

  <meta name="twitter:card" content="summary">
  <meta name="twitter:title" content="西门子 G120 / V20 变频器 PROFINET 控制详解（S7-1200/1500）">
  <meta name="twitter:description" content="讲解西门子 G120 / V20 变频器经 PROFINET 与 S7-1200/1500 通讯控制：标准报文 1/352、控制字 STW1 与状态字 ZSW1、主设定值频率换算、起停调速编程，以及 BOP/参数设置与常见故障排查。">


<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position":  1 ,
      "name": "Posts",
      "item": "https://zmlgogogo.github.io/posts/"
    }, 
    {
      "@type": "ListItem",
      "position":  2 ,
      "name": "西门子 G120 / V20 变频器 PROFINET 控制详解（S7-1200/1500）",
      "item": "https://zmlgogogo.github.io/posts/siemens-g120-v20-inverter-profinet/"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "西门子 G120 / V20 变频器 PROFINET 控制详解（S7-1200/1500）",
  "name": "西门子 G120 \/ V20 变频器 PROFINET 控制详解（S7-1200\/1500）",
  "description": "讲解西门子 G120 / V20 变频器经 PROFINET 与 S7-1200/1500 通讯控制：标准报文 1/352、控制字 STW1 与状态字 ZSW1、主设定值频率换算、起停调速编程，以及 BOP/参数设置与常见故障排查。",
  "keywords": [
    "西门子", "变频器", "G120", "V20", "PROFINET", "运动控制", "TIA Portal"
  ],
  "articleBody": "变频器是工业现场用量最大的执行设备之一，用于风机、水泵、传送带等的调速控制。西门子 SINAMICS G120（模块化通用变频器）与 V20（紧凑经济型）都支持 PROFINET，可由 S7-1200/1500 通过总线直接起停、调速、读取状态。本文讲解 G120/V20 经 PROFINET 与 PLC 的通讯控制全流程。和前面 V90 伺服那篇正好配成「运动控制」双子篇。\n一、变频器控制方式概览 变频器可由 PLC 通过几种方式控制：\n方式 说明 特点 端子控制 数字量起停 + 模拟量调速 接线多、点位有限 PROFINET / PROFIBUS 总线报文控制 接线少、功能全、可读全部状态（本文重点） Modbus / USS 串口通讯控制 V20 常用，速率低 G120 全系支持 PROFINET（带 PN 控制单元，如 CU240E-2 PN）；V20 经 G120 不同，本体支持 USS/Modbus，PROFINET 需特定型号或扩展。本文以 G120 PROFINET 为主线，V20 思路类似（报文/控制字概念通用）。\n二、报文与过程数据 PROFINET 控制变频器的核心是周期性交换过程数据（PZD），由 PLC 写「控制字 + 设定值」、读「状态字 + 实际值」。常用报文：\n报文 PLC→变频器 变频器→PLC 用途 标准报文 1 STW1 + 主设定值(NSOLL_A) ZSW1 + 主实际值(NIST_A) 基本调速，最常用 标准报文 352 STW1 + 设定值 + 6 字过程数据 ZSW1 + 实际值 + 故障/电流等 带更多监控数据 标准报文 20 同 1，西门子简化 VIK/NAMUR 报文 1 的结构（每个方向 2 个字 / 4 字节）：\n方向 字 1 字 2 PLC→变频器 STW1（控制字） NSOLL_A（主设定值，速度给定） 变频器→PLC ZSW1（状态字） NIST_A（主实际值，速度反馈） 2.1 控制字 STW1（关键位） 控制字按位控制变频器，标准报文 1 的常用值：\n位 含义 说明 0 ON/OFF1 1=启动（按斜坡），0=停车（按斜坡 OFF1） 1 OFF2 0=自由停车（惯性滑行） 2 OFF3 0=快速停车 3 运行使能 1=使能运行 4 斜坡发生器使能 1=使能 5 斜坡继续 1=继续 6 设定值使能 1=设定值生效 7 故障复位 上升沿复位故障 10 由 PLC 控制 1=由 PLC 控制（必须置 1） 11 反向 1=反转 常用启动值：先送 16#047E（准备就绪，各使能位置 1、ON 位为 0），再送 16#047F（bit0 置 1 启动）。bit10「由 PLC 控制」必须为 1，否则变频器不接受总线命令。复位故障在 bit7 给上升沿。\n2.2 状态字 ZSW1（关键位） 位 含义 0 准备接通 1 准备运行 2 运行使能（电机运转中） 3 故障 7 报警 11 设定值/实际值偏差 读 ZSW1 各位可判断变频器当前是否就绪、运行、故障。\n2.3 设定值 / 实际值的换算 主设定值 NSOLL_A 是 16 位规格化值：16#4000（16384）= 100% 参考转速（参数 p2000 定义的参考值）。\n设定值(hex) = 目标转速 / 参考转速 × 16384 例：参考转速 1500rpm，要 750rpm → 750/1500 × 16384 = 8192 = 16#2000 负值表示反向（补码）。 实际值 NIST_A 同理：实际转速 = NIST_A / 16384 × 参考转速。\n三、变频器侧参数设置 用 BOP-2 操作面板 或 Startdrive（TIA Portal 集成） 设置：\n快速调试 / 基本参数：电机额定参数（铭牌：功率、电压、电流、频率、转速、极数），做一次电机数据辨识。 命令源 / 设定值源：设为现场总线（p1000/p0700 相关，使控制字与设定值来自 PROFINET）。 参考转速 p2000：决定规格化换算基准。 斜坡时间 p1120/p1121：加速/减速时间。 PROFINET 名称与 IP：与 TIA Portal 组态一致。 报文类型：选择标准报文 1（或 352），与 PLC 组态一致。 用 Startdrive 在 TIA Portal 里直接组态 G120，参数、报文、PN 设置一站式完成，最方便。\n四、TIA Portal 组态步骤 安装 G120 的 GSD（或用 Startdrive 自带）。 网络视图添加 G120（对应 CU 型号），连到 PLC 的 PROFINET 网络。 分配 IP 与设备名称，在线写入实物（与前述 PROFINET 设备一致，名称必须一致）。 选择报文类型（标准报文 1），系统分配过程数据的 I/Q 地址。 记下地址，例如： 输出（PLC→变频器）：QW64=STW1，QW66=NSOLL_A； 输入（变频器→PLC）：IW64=ZSW1，IW66=NIST_A。 五、PLC 编程示例（标准报文 1） // ===== 写控制字与设定值 ===== // 故障复位：在 reset 上升沿给 STW1.bit7 IF resetTrig THEN stw1 := 16#04FE; // 复位位 ELSIF runCmd THEN stw1 := 16#047F; // 启动（各使能 + ON） ELSE stw1 := 16#047E; // 就绪未启动 END_IF; \"QW64\" := stw1; // STW1 → 变频器 // 设定值换算：targetRpm 目标转速，refRpm 参考转速(p2000) nsoll := REAL_TO_INT(INT_TO_REAL(targetRpm) / INT_TO_REAL(refRpm) * 16384.0); \"QW66\" := nsoll; // NSOLL_A → 变频器 // ===== 读状态字与实际值 ===== zsw1 := \"IW64\"; // ZSW1 running := (zsw1 AND 16#0004) \u003c\u003e 0; // bit2 运行中 faulted := (zsw1 AND 16#0008) \u003c\u003e 0; // bit3 故障 nist := \"IW66\"; // NIST_A actualRpm := REAL_TO_INT(INT_TO_REAL(nist) / 16384.0 * INT_TO_REAL(refRpm)); 启动时序建议：先持续送 16#047E 让变频器进入「就绪」，确认 ZSW1 准备就绪位 OK，再送 16#047F 启动；停车送 16#047E（OFF1 斜坡停）。\n六、常见故障与排查 现象 可能原因 排查方向 变频器不响应总线命令 STW1 bit10「由 PLC 控制」未置 1 控制字 bit10 必须为 1 命令/设定值不生效 命令源/设定值源未设为现场总线 设 p1000/p0700 为总线 PN 连接不上、设备红叉 设备名/IP 不符、报文不一致 核对名称/IP、报文类型两侧一致 转速不对 / 比例错 参考转速 p2000 与换算不符 核对 p2000 与换算公式 一启动就报 F 电机参数没调好、过流过载 重做电机辨识、查负载与接线 反转不了 STW1 bit11 或设定值符号 用 bit11 或给负设定值 停不下来/惯性停 OFF1/OFF2/OFF3 位用错 OFF1 斜坡停=bit0 清零且 bit1/2 保持 1 排查口诀 先放控制权：STW1 bit10=1（由 PLC 控制），命令/设定值源设为总线。 再通 PN：设备名/IP/报文两侧一致，PN 连接正常。 核换算：参考转速 p2000 与设定值换算匹配。 调电机：先做电机数据辨识，再上负载。 理时序：047E 就绪 → 047F 启动 → 047E 停车；故障 bit7 上升沿复位。 七、要点速查 环节 关键点 控制方式 PROFINET 报文（推荐），端子/USS/Modbus 备选 报文 标准报文 1（STW1+NSOLL / ZSW1+NIST）最常用 控制权 STW1 bit10=1「由 PLC 控制」必置 启停 047E 就绪 → 047F 启动 → 047E 停车 设定值 16#4000=100% 参考转速(p2000)，可负=反向 状态 ZSW1 bit2 运行、bit3 故障、bit7 报警 参数 电机辨识 + 命令源/设定值源=总线 + 报文一致 结语 用 PROFINET 控制 G120/V20 变频器，本质上就是 PLC 周期性地写「控制字 STW1 + 速度设定值」、读「状态字 ZSW1 + 速度反馈」这四个字。只要记牢三个关键点 —— bit10 必须把控制权交给 PLC、命令/设定值源设为现场总线、设定值按 16#4000=100% 参考转速换算 —— 再配合 047E→047F 的启动时序，变频器就能被 PLC 稳定地起停调速。相比 V90 伺服的精确定位，变频器控制更简单，但报文/控制字/状态字的思路完全相通，吃透这套机制，G120、V90 乃至其他 SINAMICS 驱动都能举一反三。\n",
  "wordCount" : "563",
  "inLanguage": "zh-cn",
  "datePublished": "2026-06-13T00:00:00Z",
  "dateModified": "2026-06-13T00:00:00Z",
  "author":{
    "@type": "Person",
    "name": "ZML"
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://zmlgogogo.github.io/posts/siemens-g120-v20-inverter-profinet/"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ZML's Blogs",
    "logo": {
      "@type": "ImageObject",
      "url": "https://zmlgogogo.github.io/favicon.ico"
    }
  }
}
</script>
</head>
<body id="top">
    <header class="header">
    <nav class="header-nav">
        <div class="logo">
            <a href="https://zmlgogogo.github.io/" accesskey="h" title="ZML&#39;s Blogs (Alt + H)">ZML&#39;s Blogs</a>
            <div class="logo-switches">
                <button id="theme-toggle" class="theme-toggle" accesskey="t" title="(Alt + T)" aria-label="Toggle theme">
                    <svg class="moon" xmlns="http://www.w3.org/2000/svg" width="17" height="17" viewBox="0 0 24 24"
                        fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"
                        stroke-linejoin="round">
                        <path d="M21 12.79A9 9 0 1 1 11.21 3 7 7 0 0 0 21 12.79z"></path>
                    </svg>
                    <svg class="sun" xmlns="http://www.w3.org/2000/svg" width="17" height="17" viewBox="0 0 24 24"
                        fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"
                        stroke-linejoin="round">
                        <circle cx="12" cy="12" r="5"></circle>
                        <line x1="12" y1="1" x2="12" y2="3"></line>
                        <line x1="12" y1="21" x2="12" y2="23"></line>
                        <line x1="4.22" y1="4.22" x2="5.64" y2="5.64"></line>
                        <line x1="18.36" y1="18.36" x2="19.78" y2="19.78"></line>
                        <line x1="1" y1="12" x2="3" y2="12"></line>
                        <line x1="21" y1="12" x2="23" y2="12"></line>
                        <line x1="4.22" y1="19.78" x2="5.64" y2="18.36"></line>
                        <line x1="18.36" y1="5.64" x2="19.78" y2="4.22"></line>
                    </svg>
                </button>
            </div>
        </div>
        <ul id="menu" class="menu">
            <li>
                <a href="https://zmlgogogo.github.io/archives" title="归档">
                    <span>归档</span>
                </a>
            </li>
            <li>
                <a href="https://zmlgogogo.github.io/search/" title="搜索">
                    <span>搜索</span>
                </a>
            </li>
            <li>
                <a href="https://zmlgogogo.github.io/tags/" title="标签">
                    <span>标签</span>
                </a>
            </li>
        </ul>
    </nav>
</header>
<main class="main">

<article class="post-single">
  <header class="post-header">
    <nav class="breadcrumbs" role="navigation" aria-label="Breadcrumb">
            <a href="/">主页</a>
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"
                stroke-linecap="round" stroke-linejoin="round" class="feather feather-chevron-right">
                <polyline points="9 18 15 12 9 6"></polyline>
            </svg>
            <a href="/posts/">Posts</a>
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"
        stroke-linecap="round" stroke-linejoin="round" class="feather feather-chevron-right">
        <polyline points="9 18 15 12 9 6"></polyline>
    </svg>
</nav>
    <h1 class="post-title entry-hint-parent">
      西门子 G120 / V20 变频器 PROFINET 控制详解（S7-1200/1500）
    </h1>
    <div class="post-description">
      讲解西门子 G120 / V20 变频器经 PROFINET 与 S7-1200/1500 通讯控制：标准报文 1/352、控制字 STW1 与状态字 ZSW1、主设定值频率换算、起停调速编程，以及 BOP/参数设置与常见故障排查。
    </div>
    <div class="post-meta">

<span title='2026-06-13 00:00:00 +0000 UTC'>2026年06月13日</span>&nbsp;·&nbsp;<span>3 分钟</span>&nbsp;·&nbsp;<span>ZML</span>&nbsp;|&nbsp;<span>
        <a href="https://github.com/zmlgogogo/zmlgogogo.github.io/posts/siemens-g120-v20-inverter-profinet.md" rel="noopener noreferrer edit" target="_blank">提出修改建议</a>
    </span>

</div>
  </header> <details class="toc"  open>
    <summary accesskey="c" title="(Alt + C)">
        <span class="title">目录</span>
    </summary>

    <div class="inner"><ul>
            <li>
                <a href="#%e4%b8%80%e5%8f%98%e9%a2%91%e5%99%a8%e6%8e%a7%e5%88%b6%e6%96%b9%e5%bc%8f%e6%a6%82%e8%a7%88" aria-label="一、变频器控制方式概览">一、变频器控制方式概览</a></li>
            <li>
                <a href="#%e4%ba%8c%e6%8a%a5%e6%96%87%e4%b8%8e%e8%bf%87%e7%a8%8b%e6%95%b0%e6%8d%ae" aria-label="二、报文与过程数据">二、报文与过程数据</a><ul>
                    
            <li>
                <a href="#21-%e6%8e%a7%e5%88%b6%e5%ad%97-stw1%e5%85%b3%e9%94%ae%e4%bd%8d" aria-label="2.1 控制字 STW1（关键位）">2.1 控制字 STW1（关键位）</a></li>
            <li>
                <a href="#22-%e7%8a%b6%e6%80%81%e5%ad%97-zsw1%e5%85%b3%e9%94%ae%e4%bd%8d" aria-label="2.2 状态字 ZSW1（关键位）">2.2 状态字 ZSW1（关键位）</a></li>
            <li>
                <a href="#23-%e8%ae%be%e5%ae%9a%e5%80%bc--%e5%ae%9e%e9%99%85%e5%80%bc%e7%9a%84%e6%8d%a2%e7%ae%97" aria-label="2.3 设定值 / 实际值的换算">2.3 设定值 / 实际值的换算</a></li></ul>
            </li>
            <li>
                <a href="#%e4%b8%89%e5%8f%98%e9%a2%91%e5%99%a8%e4%be%a7%e5%8f%82%e6%95%b0%e8%ae%be%e7%bd%ae" aria-label="三、变频器侧参数设置">三、变频器侧参数设置</a></li>
            <li>
                <a href="#%e5%9b%9btia-portal-%e7%bb%84%e6%80%81%e6%ad%a5%e9%aa%a4" aria-label="四、TIA Portal 组态步骤">四、TIA Portal 组态步骤</a></li>
            <li>
                <a href="#%e4%ba%94plc-%e7%bc%96%e7%a8%8b%e7%a4%ba%e4%be%8b%e6%a0%87%e5%87%86%e6%8a%a5%e6%96%87-1" aria-label="五、PLC 编程示例（标准报文 1）">五、PLC 编程示例（标准报文 1）</a></li>
            <li>
                <a href="#%e5%85%ad%e5%b8%b8%e8%a7%81%e6%95%85%e9%9a%9c%e4%b8%8e%e6%8e%92%e6%9f%a5" aria-label="六、常见故障与排查">六、常见故障与排查</a><ul>
                    
            <li>
                <a href="#%e6%8e%92%e6%9f%a5%e5%8f%a3%e8%af%80" aria-label="排查口诀">排查口诀</a></li></ul>
            </li>
            <li>
                <a href="#%e4%b8%83%e8%a6%81%e7%82%b9%e9%80%9f%e6%9f%a5" aria-label="七、要点速查">七、要点速查</a></li>
            <li>
                <a href="#%e7%bb%93%e8%af%ad" aria-label="结语">结语</a>
            </li>
        </ul>
    </div>
</details>

  <div class="post-content md-content"><p>变频器是工业现场用量最大的执行设备之一，用于风机、水泵、传送带等的调速控制。西门子 SINAMICS <strong>G120</strong>（模块化通用变频器）与 <strong>V20</strong>（紧凑经济型）都支持 PROFINET，可由 S7-1200/1500 通过总线直接起停、调速、读取状态。本文讲解 G120/V20 经 PROFINET 与 PLC 的通讯控制全流程。和前面 V90 伺服那篇正好配成「运动控制」双子篇。</p>
<h2 id="一变频器控制方式概览">一、变频器控制方式概览<a hidden class="anchor" aria-hidden="true" href="#一变频器控制方式概览">#</a></h2>
<p>变频器可由 PLC 通过几种方式控制：</p>
<table>
	<thead>
			<tr>
					<th>方式</th>
					<th>说明</th>
					<th>特点</th>
			</tr>
	</thead>
	<tbody>
			<tr>
					<td><strong>端子控制</strong></td>
					<td>数字量起停 + 模拟量调速</td>
					<td>接线多、点位有限</td>
			</tr>
			<tr>
					<td><strong>PROFINET / PROFIBUS</strong></td>
					<td>总线报文控制</td>
					<td>接线少、功能全、可读全部状态（本文重点）</td>
			</tr>
			<tr>
					<td>Modbus / USS</td>
					<td>串口通讯控制</td>
					<td>V20 常用，速率低</td>
			</tr>
	</tbody>
</table>
<blockquote>
<p>G120 全系支持 PROFINET（带 PN 控制单元，如 CU240E-2 PN）；V20 经 <strong>G120 不同</strong>，本体支持 USS/Modbus，PROFINET 需特定型号或扩展。本文以 <strong>G120 PROFINET</strong> 为主线，V20 思路类似（报文/控制字概念通用）。</p>
</blockquote>
<hr>
<h2 id="二报文与过程数据">二、报文与过程数据<a hidden class="anchor" aria-hidden="true" href="#二报文与过程数据">#</a></h2>
<p>PROFINET 控制变频器的核心是<strong>周期性交换过程数据（PZD）</strong>，由 PLC 写「控制字 + 设定值」、读「状态字 + 实际值」。常用报文：</p>
<table>
	<thead>
			<tr>
					<th>报文</th>
					<th>PLC→变频器</th>
					<th>变频器→PLC</th>
					<th>用途</th>
			</tr>
	</thead>
	<tbody>
			<tr>
					<td><strong>标准报文 1</strong></td>
					<td>STW1 + 主设定值(NSOLL_A)</td>
					<td>ZSW1 + 主实际值(NIST_A)</td>
					<td>基本调速，最常用</td>
			</tr>
			<tr>
					<td><strong>标准报文 352</strong></td>
					<td>STW1 + 设定值 + 6 字过程数据</td>
					<td>ZSW1 + 实际值 + 故障/电流等</td>
					<td>带更多监控数据</td>
			</tr>
			<tr>
					<td>标准报文 20</td>
					<td>同 1，西门子简化</td>
					<td></td>
					<td>VIK/NAMUR</td>
			</tr>
	</tbody>
</table>
<p><strong>报文 1 的结构</strong>（每个方向 2 个字 / 4 字节）：</p>
<table>
	<thead>
			<tr>
					<th>方向</th>
					<th>字 1</th>
					<th>字 2</th>
			</tr>
	</thead>
	<tbody>
			<tr>
					<td>PLC→变频器</td>
					<td><strong>STW1</strong>（控制字）</td>
					<td><strong>NSOLL_A</strong>（主设定值，速度给定）</td>
			</tr>
			<tr>
					<td>变频器→PLC</td>
					<td><strong>ZSW1</strong>（状态字）</td>
					<td><strong>NIST_A</strong>（主实际值，速度反馈）</td>
			</tr>
	</tbody>
</table>
<h3 id="21-控制字-stw1关键位">2.1 控制字 STW1（关键位）<a hidden class="anchor" aria-hidden="true" href="#21-控制字-stw1关键位">#</a></h3>
<p>控制字按位控制变频器，标准报文 1 的常用值：</p>
<table>
	<thead>
			<tr>
					<th style="text-align: center">位</th>
					<th>含义</th>
					<th>说明</th>
			</tr>
	</thead>
	<tbody>
			<tr>
					<td style="text-align: center">0</td>
					<td>ON/OFF1</td>
					<td>1=启动（按斜坡），0=停车（按斜坡 OFF1）</td>
			</tr>
			<tr>
					<td style="text-align: center">1</td>
					<td>OFF2</td>
					<td>0=自由停车（惯性滑行）</td>
			</tr>
			<tr>
					<td style="text-align: center">2</td>
					<td>OFF3</td>
					<td>0=快速停车</td>
			</tr>
			<tr>
					<td style="text-align: center">3</td>
					<td>运行使能</td>
					<td>1=使能运行</td>
			</tr>
			<tr>
					<td style="text-align: center">4</td>
					<td>斜坡发生器使能</td>
					<td>1=使能</td>
			</tr>
			<tr>
					<td style="text-align: center">5</td>
					<td>斜坡继续</td>
					<td>1=继续</td>
			</tr>
			<tr>
					<td style="text-align: center">6</td>
					<td>设定值使能</td>
					<td>1=设定值生效</td>
			</tr>
			<tr>
					<td style="text-align: center">7</td>
					<td>故障复位</td>
					<td>上升沿复位故障</td>
			</tr>
			<tr>
					<td style="text-align: center">10</td>
					<td>由 PLC 控制</td>
					<td><strong>1=由 PLC 控制（必须置 1）</strong></td>
			</tr>
			<tr>
					<td style="text-align: center">11</td>
					<td>反向</td>
					<td>1=反转</td>
			</tr>
	</tbody>
</table>
<blockquote>
<p><strong>常用启动值</strong>：先送 <code>16#047E</code>（准备就绪，各使能位置 1、ON 位为 0），再送 <code>16#047F</code>（bit0 置 1 启动）。bit10「由 PLC 控制」必须为 1，否则变频器不接受总线命令。复位故障在 bit7 给上升沿。</p>
</blockquote>
<h3 id="22-状态字-zsw1关键位">2.2 状态字 ZSW1（关键位）<a hidden class="anchor" aria-hidden="true" href="#22-状态字-zsw1关键位">#</a></h3>
<table>
	<thead>
			<tr>
					<th style="text-align: center">位</th>
					<th>含义</th>
			</tr>
	</thead>
	<tbody>
			<tr>
					<td style="text-align: center">0</td>
					<td>准备接通</td>
			</tr>
			<tr>
					<td style="text-align: center">1</td>
					<td>准备运行</td>
			</tr>
			<tr>
					<td style="text-align: center">2</td>
					<td>运行使能（电机运转中）</td>
			</tr>
			<tr>
					<td style="text-align: center">3</td>
					<td>故障</td>
			</tr>
			<tr>
					<td style="text-align: center">7</td>
					<td>报警</td>
			</tr>
			<tr>
					<td style="text-align: center">11</td>
					<td>设定值/实际值偏差</td>
			</tr>
	</tbody>
</table>
<p>读 ZSW1 各位可判断变频器当前是否就绪、运行、故障。</p>
<h3 id="23-设定值--实际值的换算">2.3 设定值 / 实际值的换算<a hidden class="anchor" aria-hidden="true" href="#23-设定值--实际值的换算">#</a></h3>
<p>主设定值 NSOLL_A 是 <strong>16 位规格化值</strong>：<strong><code>16#4000</code>（16384）= 100% 参考转速</strong>（参数 p2000 定义的参考值）。</p>
<div class="highlight"><pre tabindex="0" class="chroma"><code class="language-text" data-lang="text"><span class="line"><span class="cl">设定值(hex) = 目标转速 / 参考转速 × 16384
</span></span><span class="line"><span class="cl">例：参考转速 1500rpm，要 750rpm → 750/1500 × 16384 = 8192 = 16#2000
</span></span><span class="line"><span class="cl">负值表示反向（补码）。
</span></span></code></pre></div><p>实际值 NIST_A 同理：<code>实际转速 = NIST_A / 16384 × 参考转速</code>。</p>
<hr>
<h2 id="三变频器侧参数设置">三、变频器侧参数设置<a hidden class="anchor" aria-hidden="true" href="#三变频器侧参数设置">#</a></h2>
<p>用 <strong>BOP-2 操作面板</strong> 或 <strong>Startdrive（TIA Portal 集成）</strong> 设置：</p>
<ol>
<li><strong>快速调试 / 基本参数</strong>：电机额定参数（铭牌：功率、电压、电流、频率、转速、极数），做一次电机数据辨识。</li>
<li><strong>命令源 / 设定值源</strong>：设为<strong>现场总线</strong>（p1000/p0700 相关，使控制字与设定值来自 PROFINET）。</li>
<li><strong>参考转速 p2000</strong>：决定规格化换算基准。</li>
<li><strong>斜坡时间 p1120/p1121</strong>：加速/减速时间。</li>
<li><strong>PROFINET 名称与 IP</strong>：与 TIA Portal 组态一致。</li>
<li><strong>报文类型</strong>：选择标准报文 1（或 352），与 PLC 组态一致。</li>
</ol>
<blockquote>
<p>用 Startdrive 在 TIA Portal 里直接组态 G120，参数、报文、PN 设置一站式完成，最方便。</p>
</blockquote>
<hr>
<h2 id="四tia-portal-组态步骤">四、TIA Portal 组态步骤<a hidden class="anchor" aria-hidden="true" href="#四tia-portal-组态步骤">#</a></h2>
<ol>
<li>安装 G120 的 <strong>GSD</strong>（或用 Startdrive 自带）。</li>
<li>网络视图添加 G120（对应 CU 型号），连到 PLC 的 PROFINET 网络。</li>
<li>分配 <strong>IP 与设备名称</strong>，在线写入实物（与前述 PROFINET 设备一致，名称必须一致）。</li>
<li>选择<strong>报文类型</strong>（标准报文 1），系统分配过程数据的 I/Q 地址。</li>
<li>记下地址，例如：
<ul>
<li>输出（PLC→变频器）：<code>QW64</code>=STW1，<code>QW66</code>=NSOLL_A；</li>
<li>输入（变频器→PLC）：<code>IW64</code>=ZSW1，<code>IW66</code>=NIST_A。</li>
</ul>
</li>
</ol>
<hr>
<h2 id="五plc-编程示例标准报文-1">五、PLC 编程示例（标准报文 1）<a hidden class="anchor" aria-hidden="true" href="#五plc-编程示例标准报文-1">#</a></h2>
<pre tabindex="0"><code class="language-pascal" data-lang="pascal">// ===== 写控制字与设定值 =====
// 故障复位：在 reset 上升沿给 STW1.bit7
IF resetTrig THEN
    stw1 := 16#04FE;       // 复位位
ELSIF runCmd THEN
    stw1 := 16#047F;       // 启动（各使能 + ON）
ELSE
    stw1 := 16#047E;       // 就绪未启动
END_IF;

&#34;QW64&#34; := stw1;            // STW1 → 变频器

// 设定值换算：targetRpm 目标转速，refRpm 参考转速(p2000)
nsoll := REAL_TO_INT(INT_TO_REAL(targetRpm) / INT_TO_REAL(refRpm) * 16384.0);
&#34;QW66&#34; := nsoll;           // NSOLL_A → 变频器

// ===== 读状态字与实际值 =====
zsw1 := &#34;IW64&#34;;            // ZSW1
running := (zsw1 AND 16#0004) &lt;&gt; 0;   // bit2 运行中
faulted := (zsw1 AND 16#0008) &lt;&gt; 0;   // bit3 故障

nist := &#34;IW66&#34;;            // NIST_A
actualRpm := REAL_TO_INT(INT_TO_REAL(nist) / 16384.0 * INT_TO_REAL(refRpm));
</code></pre><blockquote>
<p>启动时序建议：先持续送 <code>16#047E</code> 让变频器进入「就绪」，确认 ZSW1 准备就绪位 OK，再送 <code>16#047F</code> 启动；停车送 <code>16#047E</code>（OFF1 斜坡停）。</p>
</blockquote>
<hr>
<h2 id="六常见故障与排查">六、常见故障与排查<a hidden class="anchor" aria-hidden="true" href="#六常见故障与排查">#</a></h2>
<table>
	<thead>
			<tr>
					<th>现象</th>
					<th>可能原因</th>
					<th>排查方向</th>
			</tr>
	</thead>
	<tbody>
			<tr>
					<td>变频器不响应总线命令</td>
					<td>STW1 bit10「由 PLC 控制」未置 1</td>
					<td>控制字 bit10 必须为 1</td>
			</tr>
			<tr>
					<td>命令/设定值不生效</td>
					<td>命令源/设定值源未设为现场总线</td>
					<td>设 p1000/p0700 为总线</td>
			</tr>
			<tr>
					<td>PN 连接不上、设备红叉</td>
					<td>设备名/IP 不符、报文不一致</td>
					<td>核对名称/IP、报文类型两侧一致</td>
			</tr>
			<tr>
					<td>转速不对 / 比例错</td>
					<td>参考转速 p2000 与换算不符</td>
					<td>核对 p2000 与换算公式</td>
			</tr>
			<tr>
					<td>一启动就报 F</td>
					<td>电机参数没调好、过流过载</td>
					<td>重做电机辨识、查负载与接线</td>
			</tr>
			<tr>
					<td>反转不了</td>
					<td>STW1 bit11 或设定值符号</td>
					<td>用 bit11 或给负设定值</td>
			</tr>
			<tr>
					<td>停不下来/惯性停</td>
					<td>OFF1/OFF2/OFF3 位用错</td>
					<td>OFF1 斜坡停=bit0 清零且 bit1/2 保持 1</td>
			</tr>
	</tbody>
</table>
<h3 id="排查口诀">排查口诀<a hidden class="anchor" aria-hidden="true" href="#排查口诀">#</a></h3>
<ol>
<li><strong>先放控制权</strong>：STW1 bit10=1（由 PLC 控制），命令/设定值源设为总线。</li>
<li><strong>再通 PN</strong>：设备名/IP/报文两侧一致，PN 连接正常。</li>
<li><strong>核换算</strong>：参考转速 p2000 与设定值换算匹配。</li>
<li><strong>调电机</strong>：先做电机数据辨识，再上负载。</li>
<li><strong>理时序</strong>：047E 就绪 → 047F 启动 → 047E 停车；故障 bit7 上升沿复位。</li>
</ol>
<hr>
<h2 id="七要点速查">七、要点速查<a hidden class="anchor" aria-hidden="true" href="#七要点速查">#</a></h2>
<table>
	<thead>
			<tr>
					<th>环节</th>
					<th>关键点</th>
			</tr>
	</thead>
	<tbody>
			<tr>
					<td>控制方式</td>
					<td>PROFINET 报文（推荐），端子/USS/Modbus 备选</td>
			</tr>
			<tr>
					<td>报文</td>
					<td>标准报文 1（STW1+NSOLL / ZSW1+NIST）最常用</td>
			</tr>
			<tr>
					<td>控制权</td>
					<td>STW1 bit10=1「由 PLC 控制」必置</td>
			</tr>
			<tr>
					<td>启停</td>
					<td>047E 就绪 → 047F 启动 → 047E 停车</td>
			</tr>
			<tr>
					<td>设定值</td>
					<td>16#4000=100% 参考转速(p2000)，可负=反向</td>
			</tr>
			<tr>
					<td>状态</td>
					<td>ZSW1 bit2 运行、bit3 故障、bit7 报警</td>
			</tr>
			<tr>
					<td>参数</td>
					<td>电机辨识 + 命令源/设定值源=总线 + 报文一致</td>
			</tr>
	</tbody>
</table>
<hr>
<h2 id="结语">结语<a hidden class="anchor" aria-hidden="true" href="#结语">#</a></h2>
<p>用 PROFINET 控制 G120/V20 变频器，本质上就是 PLC 周期性地写「控制字 STW1 + 速度设定值」、读「状态字 ZSW1 + 速度反馈」这四个字。只要记牢三个关键点 —— <strong>bit10 必须把控制权交给 PLC、命令/设定值源设为现场总线、设定值按 16#4000=100% 参考转速换算</strong> —— 再配合 047E→047F 的启动时序，变频器就能被 PLC 稳定地起停调速。相比 V90 伺服的精确定位，变频器控制更简单，但报文/控制字/状态字的思路完全相通，吃透这套机制，G120、V90 乃至其他 SINAMICS 驱动都能举一反三。</p>

  </div>

  <footer class="post-footer">
    <ul class="post-tags">
      <li><a href="https://zmlgogogo.github.io/tags/%E8%A5%BF%E9%97%A8%E5%AD%90/">西门子</a></li>
      <li><a href="https://zmlgogogo.github.io/tags/%E5%8F%98%E9%A2%91%E5%99%A8/">变频器</a></li>
      <li><a href="https://zmlgogogo.github.io/tags/g120/">G120</a></li>
      <li><a href="https://zmlgogogo.github.io/tags/v20/">V20</a></li>
      <li><a href="https://zmlgogogo.github.io/tags/profinet/">PROFINET</a></li>
      <li><a href="https://zmlgogogo.github.io/tags/%E8%BF%90%E5%8A%A8%E6%8E%A7%E5%88%B6/">运动控制</a></li>
      <li><a href="https://zmlgogogo.github.io/tags/tia-portal/">TIA Portal</a></li>
    </ul>
<nav class="paginav">
  <a class="next" href="https://zmlgogogo.github.io/posts/siemens-pid-compact/">
    <span class="title">下一页 »</span>
    <span>西门子 PID_Compact 闭环控制调试详解（S7-1200/1500）</span>
  </a>
</nav>

  </footer>
</article>
    </main>
    
<footer class="footer">
        <span>© <a href="https://github.com/zmlgogogo">zml</a></span> · 

    
    
    <span>
        Powered by
        <a href="https://gohugo.io/?utm_source=papermod" rel="noopener" target="_blank">Hugo</a> &
        <a href="https://github.com/adityatelange/hugo-PaperMod/" rel="noopener" target="_blank">PaperMod</a>
    </span>
</footer>
<a href="#top" id="top-link" class="top-link hidden" aria-label="go to top" title="Go to Top (Alt + G)" accesskey="g">
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"
        stroke-linecap="round" stroke-linejoin="round" class="feather feather-chevrons-up">
        <polyline points="17 11 12 6 7 11"></polyline>
        <polyline points="17 18 12 13 7 18"></polyline>
    </svg>
</a>

<script>
    let menu = document.getElementById('menu');
    if (menu) {
        
        const scrollPosition = localStorage.getItem("menu-scroll-position");
        if (scrollPosition) {
            menu.scrollLeft = parseInt(scrollPosition, 10);
        }
        
        menu.onscroll = function () {
            localStorage.setItem("menu-scroll-position", menu.scrollLeft);
        }
    }

    document.querySelectorAll('a[href^="#"]').forEach(anchor => {
        anchor.addEventListener("click", function (e) {
            e.preventDefault();
            var id = this.getAttribute("href").substr(1);
            if (!window.matchMedia('(prefers-reduced-motion: reduce)').matches) {
                document.querySelector(`[id='${decodeURIComponent(id)}']`).scrollIntoView({
                    behavior: "smooth"
                });
            } else {
                document.querySelector(`[id='${decodeURIComponent(id)}']`).scrollIntoView();
            }
            if (id === "top") {
                history.replaceState(null, null, " ");
            } else {
                history.pushState(null, null, `#${id}`);
            }
        });
    });

</script>
<script>
    var toplink = document.getElementById("top-link");
    window.onscroll = function () {
        const scrollThreshold = window.innerHeight;
        if (document.body.scrollTop > scrollThreshold || document.documentElement.scrollTop > scrollThreshold) {
            toplink.classList.remove("hidden");
        } else {
            toplink.classList.add("hidden");
        }
    };

</script>
<script>
    document.getElementById("theme-toggle").addEventListener("click", () => {
        const html = document.querySelector("html");
        if (html.dataset.theme === "dark") {
            html.dataset.theme = 'light';
            localStorage.setItem("pref-theme", 'light');
        } else {
            html.dataset.theme = 'dark';
            localStorage.setItem("pref-theme", 'dark');
        }
    })

</script>
<script>
    document.querySelectorAll('pre > code').forEach((codeblock) => {
        const container = codeblock.parentNode.parentNode;

        const copybutton = document.createElement('button');
        copybutton.classList.add('copy-code');
        copybutton.innerHTML = '复制';

        function copyingDone() {
            copybutton.innerHTML = '已复制！';
            setTimeout(() => {
                copybutton.innerHTML = '复制';
            }, 2000);
        }

        copybutton.addEventListener('click', (cb) => {
            if ('clipboard' in navigator) {
                navigator.clipboard.writeText(codeblock.textContent);
                copyingDone();
                return;
            }

            const range = document.createRange();
            range.selectNodeContents(codeblock);
            const selection = window.getSelection();
            selection.removeAllRanges();
            selection.addRange(range);
            try {
                document.execCommand('copy');
                copyingDone();
            } catch (e) { };
            selection.removeRange(range);
        });

        if (container.classList.contains("highlight")) {
            container.appendChild(copybutton);
        } else if (container.parentNode.firstChild == container) {
            
        } else if (codeblock.parentNode.parentNode.parentNode.parentNode.parentNode.nodeName == "TABLE") {
            
            codeblock.parentNode.parentNode.parentNode.parentNode.parentNode.appendChild(copybutton);
        } else {
            
            codeblock.parentNode.appendChild(copybutton);
        }
    });
</script>
</body>

</html>
